# Three-phase theory — what `runpp_3ph` actually does differently

[`10_three_phase_asymmetric_modelling.md`](./10_three_phase_asymmetric_modelling.md)
is the shopping list: what to build, what data it needs, what it
would tell us. This companion doc is the **physics underneath it** —
why a balanced solve can take a shortcut, what that shortcut throws
away, and what the asymmetric solve has to do instead.

It is written for a reader with solid general physics but no
practical power-systems background. The one genuinely
counter-intuitive result — a single-phase load unbalancing the two
legs it *doesn't* touch — is worked through in full, including a
verification experiment, because the first reaction to it is
(reasonably) "that must be a solver bug".

## The balanced shortcut: why `runpp` collapses 3 → 1

A three-phase supply is three AC voltages, equal magnitude, 120°
apart in phase. If every load draws equally from all three, the
system is **symmetric**: whatever is happening on L1 is happening on
L2 and L3, just rotated 120° in time. So you don't solve three
circuits — you solve **one** and rotate the answer.

That is exactly what `pp.runpp` (and the converter feeding it) does.
One voltage per node, one current per cable. The neutral conductor
carries nothing (see below), so it is ignored entirely.

This is also why the balanced converter collapses *every* load —
even a genuinely single-phase festival stall — into an even
three-way split. It has no representation for "all the power on
L1"; the balanced model structurally cannot hold that fact.

## What breaks with single-phase loads

A festival is mostly single-phase loads — a 3 kW stall wired to one
leg. Now L1, L2, L3 are doing different things, the symmetry is
gone, and the one-circuit shortcut is invalid. You have to solve
three coupled circuits. That is `pp.runpp_3ph`.

The standard tool for it is **symmetrical components** (the
Fortescue transformation) — a change of basis, much like an
eigendecomposition of the three-phase system. Any set of three
phasors, however lopsided, is rewritten as the sum of three tidy
sets:

```
   positive sequence   3 equal phasors, 120° apart, normal rotation
   negative sequence   3 equal phasors, 120° apart, REVERSE rotation
   zero sequence       3 IDENTICAL phasors, all in phase, no rotation
```

Why bother: in this basis a symmetric *network* **decouples** — the
three sequences flow through it independently, each as its own
simple circuit, and you add the results. A balanced load excites
**only** the positive sequence — which is precisely why the
balanced solver only ever needed one circuit. An unbalanced load
excites all three.

## The zero sequence *is* the neutral

This is the physically load-bearing part.

The zero-sequence component is "the same current in all three
phases at once". Ask where that current goes. The three phase
currents of a balanced system sum to zero — equal, 120° apart, they
cancel. Zero-sequence currents do **not** cancel; they add. They
physically *cannot flow* unless there is a fourth path: the neutral
conductor, or earth.

So:

- **Neutral current = sum of the three phase currents = 3 × the
  zero-sequence current.** Balanced → phase currents cancel →
  neutral carries nothing (the shortcut from the first section).
  Unbalanced → they do not cancel → the neutral carries the
  imbalance.
- This is why `runpp_3ph` needs **zero-sequence cable parameters**
  (`r0`, `x0`) that `runpp` never asked for. They describe the
  impedance of the neutral-and-earth return loop — a path the
  balanced model never had to acknowledge.
- And why the **source earthing** matters (`r0x0_max`, `x0x_max` on
  the ext_grid): whether the generator's star point is grounded
  decides whether zero-sequence current can return through the
  source at all.

The neutral current is genuinely new information. No balanced tool,
and no nopywer tree walk, produces it — and it is the number that
decides whether a reduced-section-neutral cable is adequate or the
run needs full-section neutral.

## The puzzle: one single-phase load unbalances the *other two* legs

Put a 6 kW load on L1 only. Obviously L1 sags. But the asymmetric
solve also returns **L2 and L3 at different voltages from each
other** — even though neither carries any load current.

The honest first reaction is: the cable has three-fold symmetry,
nothing physically distinguishes L2 from L3, so this must be a
solver artefact. It is worth taking that objection seriously,
because half of it is correct.

### What is symmetric, and what is not

The **passive cable network** genuinely does have three-fold
symmetry. The cable does not distinguish L2 from L3. If the cable
were the whole story, L2 and L3 would have to be equal.

The cable is not the whole story. The **source** breaks the
symmetry — and it does so in *time*, not space.

### The rotation is temporal, not spatial

A three-phase source has a **phase sequence**: the three voltages
peak in a fixed order — L1, then L2, then L3, then L1. That ordering
is a real physical fact, set by which way the generator shaft
spins. It is measurable and consequential — it is why a three-phase
motor turns a particular direction, and swapping any two phases
reverses it.

So there is **no preferred spatial axis** in the cable; the
conductors are geometrically symmetric. The handedness is in the
*time-ordering* of the voltage peaks.

Once L1 is singled out as the loaded phase, L2 and L3 are no longer
interchangeable:

- L2 is "the phase that peaks 120° **after** L1" — it *lags*.
- L3 is "the phase that peaks 120° **before** L1" — it *leads*.

Lagging and leading are physically different relationships. The
L2↔L3 swap on its own is *not* a symmetry of the system. The
symmetry is {swap L2↔L3 **and** reverse the rotation}. The system
has a handedness, fixed by the source — a parity-like situation.

### The mechanism, in symmetrical components

1. A single-phase load draws current on L1 only (`I_b = I_c = 0`).
   Decomposed into sequences, that forces
   **`I₀ = I₁ = I₂ = I_a / 3`** — equal in all three. This follows
   purely from `I_b = I_c = 0`; it does not depend on the load being
   constant-power.

2. The source EMF is **purely positive-sequence** — this is the
   "rotation direction" written mathematically. Only `E₁ ≠ 0`.

3. Recombining the sequence voltages into phase voltages, the two
   unloaded legs get the positive- and negative-sequence terms
   **swapped**:

   ```
      V_b = V₀ + a²·V₁ + a ·V₂
      V_c = V₀ + a ·V₁ + a²·V₂          (a = e^{j120°})
   ```

4. For a passive network `Z₂ = Z₁`. If you *also* had `Z₀ = Z₁`,
   every sequence drop would be identical and the swap in step 3
   would cancel — `V_b = V_c`.

5. But `Z₀ ≠ Z₁` in reality. Zero-sequence current returns through
   the **neutral-and-earth loop** — a physically different path
   than a phase conductor (larger loop area, includes earth), which
   is why nopywer models `r0/x0 ≈ 4 × r1/x1`. That leaves a residual
   zero-sequence voltage-drop term that is *common* to `V_b` and
   `V_c` — but it is subtracted from the two source phasors `a²E`
   and `aE`, which sit at **different angles**. Subtract the same
   vector from two equal-length vectors pointing different ways and
   you get **different lengths**. That is the L2/L3 split.

So the asymmetry needs **two** ingredients, and removing either one
restores equality:

- the source's fixed rotation direction (only `a²E` and `aE`
  appear, at different angles);
- the zero-sequence return path being electrically different from a
  phase (`Z₀ ≠ Z₁`), producing a common drop term those two
  differently-angled phasors do not absorb equally.

### Verification — not a solver quirk

The two-ingredient claim is directly testable: force the
zero-sequence impedance to equal the positive-sequence impedance
everywhere and the split must vanish. A single 6 kW load on L1, fed
by 50 m of `Cable32A`:

| Case | `r0/r1`, `x0/x1` | L1 (pu) | L2 (pu) | L3 (pu) | L2 − L3 |
|---|---|---:|---:|---:|---:|
| A — realistic zero-seq | 4, 4 | 0.90923 | 1.01023 | 1.04135 | **−0.03111** |
| B — zero-seq forced = positive-seq | 1, 1 | 0.95192 | 1.00485 | 1.00485 | **+0.00000** |

In Case B, with `Z₀ = Z₁` everywhere, **L2 and L3 are equal to the
last decimal**. Restore the realistic zero-sequence values and the
split reappears. The effect has a precise physical on/off switch —
exactly what real physics looks like, and exactly what a numerical
artefact does not. (The constant-power load nonlinearity is not
involved: Case B goes to a flat `+0.00000`, so the load model does
not break the L2/L3 symmetry — only `Z₀ ≠ Z₁` does.)

The takeaway: a single-phase load makes the **whole bus**
asymmetric, including the legs carrying no load, because the
imbalance current it forces back through the neutral/earth loop
interacts with a source that has a built-in direction of rotation.
Capturing that coupling is the entire reason `runpp_3ph` exists
instead of solving one leg and rotating the answer.

## What the tool computes differently

| | balanced `runpp` | asymmetric `runpp_3ph` |
|---|---|---|
| Per node | one voltage | three voltages (per leg) + an unbalance % |
| Per cable | one current | three currents + the neutral current |
| Loads | every load split evenly 3 ways | single-phase loads on their real leg |
| Cable model | R, X (positive sequence) | also r0, x0 (zero sequence / neutral) |
| Source | short-circuit strength | also its zero-sequence earthing |
| Equations solved | one nonlinear set | three coupled nonlinear sets |

## Why the asymmetric solve is harder to converge

The balanced solver finds the fixed point of one set of nonlinear
equations. `runpp_3ph` solves three coupled sets. More importantly:
each constant-power load on each leg has its own "nose" on the P–V
curve — the point past which no stable voltage exists (the collapse
mechanism in [`11_field_export_fixture_walkthrough.md`](./11_field_export_fixture_walkthrough.md)).

A balanced solve averages load across the three legs, so it sees
the *average* leg loading. An asymmetric solve sees each leg's
*actual* loading — and a single heavily-loaded leg can be past its
nose even when the three-leg average is comfortably fine.

This is observable on the 2026 modified fixture: it converges
balanced at full nameplate but **not** asymmetric, because
concentrating real loads onto real legs pushes the heaviest leg
over the edge that the averaging had hidden. The headline: the
balanced model is not merely *less detailed* than the asymmetric
one — it can be **optimistic in a way that hides a grid that
physically cannot run**.

## Where this connects to the code

- The change of basis and the per-leg / neutral results are what
  `pp_interop/_powerflow_3ph.py` produces (`compute_power_flow_3ph`,
  `PowerFlow3phResults`).
- The zero-sequence ratios (`R0_OVER_R1`, `X0_OVER_X1`) and source
  earthing (`SOURCE_X0X_MAX`, `SOURCE_R0X0_MAX`) are the
  `config.py` defaults — engineering rule-of-thumb, since they have
  no nopywer analogue and are not on flex spec sheets.
- The per-load phase that decides which leg a load lands on is
  synthesised by `pp_interop/phases` (doc 10, strategies B and D).
